<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="generator" content="bacnet-health 0.1.0a1">
<title>BACnet/IP network health check — Sample Site</title>
<style>
:root{--accent:#1f4e79;--ink:#1f2328;--muted:#57606a;--line:#d0d7de;--soft:#f6f8fa;
--c-critical:#7f1d1d;--c-high:#c2410c;--c-medium:#f0a400;--c-low:#1d4ed8;--c-info:#6b7280;
--t-critical:#fbeaea;--t-high:#fdeee6;--t-medium:#fff6dc;--t-low:#e8effd;--t-info:#f1f2f4}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{margin:0;background:#eef0f3;color:var(--ink);font:15px/1.55 -apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,
"Helvetica Neue",Arial,"Noto Sans",sans-serif}
.page{max-width:900px;margin:24px auto;background:#fff;padding:40px 56px;box-shadow:0 1px 4px rgba(0,0,0,.08)}
h1,h2,h3,h4{line-height:1.25;color:var(--ink)}
h2{font-size:1.55em;margin:0 0 .8em;padding-bottom:.35em;border-bottom:2px solid var(--accent)}
h3{font-size:1.12em;margin:1.6em 0 .6em}
h4{font-size:1em;margin:1.3em 0 .5em}
.secno{color:var(--accent);margin-right:.55em;font-variant-numeric:tabular-nums}
a{color:var(--accent)}
section.major{margin-top:56px}
p{margin:.6em 0}
.muted{color:var(--muted)}
.small{font-size:.85em}
.mono,code,pre{font-family:ui-monospace,SFMono-Regular,Menlo,Consolas,"Liberation Mono",monospace;font-size:.9em}
.label{font-weight:600;color:var(--ink)}
.note{background:var(--soft);border-left:4px solid var(--accent);padding:.7em 1em;margin:1em 0}
.note.warn,.cover-note.warn{border-left-color:var(--c-medium)}
.warn-text{color:#8a5a00;font-weight:600}
table{width:100%;border-collapse:collapse;margin:.6em 0 1em;font-size:.88em}
th,td{text-align:left;vertical-align:top;padding:6px 8px;border-bottom:1px solid var(--line);overflow-wrap:anywhere}
thead th{background:var(--soft);border-bottom:2px solid var(--line);font-weight:600;white-space:nowrap}
tbody tr:nth-child(even) td{background:#fbfcfd}
table.kv th{width:30%;background:transparent;color:var(--muted);font-weight:500;white-space:normal}
table.kv td,table.kv th{border-bottom:1px solid #eaeef2}
table.num-cols td:not(:first-child){font-variant-numeric:tabular-nums}
td .hash{word-break:break-all}
.badge{display:inline-block;font-size:.74em;font-weight:600;letter-spacing:.02em;padding:2px 8px;border-radius:3px;
border:1px solid var(--line);background:#fff;color:var(--ink);white-space:nowrap;vertical-align:middle}
.sev{border:0;text-transform:uppercase;letter-spacing:.05em}
.sev-critical{background:var(--c-critical);color:#fff}
.sev-high{background:var(--c-high);color:#fff}
.sev-medium{background:var(--c-medium);color:#1f1300}
.sev-low{background:var(--c-low);color:#fff}
.sev-info{background:var(--c-info);color:#fff}
.tag{display:inline-block;font-size:.75em;font-weight:600;padding:1px 6px;border-radius:3px;white-space:nowrap}
.tag.prov{background:#fff3cd;color:#6b4e00;border:1px solid #e6c766}
.tag.fixed{background:#e6f4ea;color:#1e5c2f;border:1px solid #a8d5b4}
.tag.remote{background:#ede9fe;color:#4c2a85;border:1px solid #c9b8f0}
.cover{position:relative;padding-top:24px}
.cover-band{height:10px;background:var(--accent);margin:-40px -56px 32px}
.cover-head{display:flex;align-items:center;gap:18px;min-height:56px}
.logo{max-height:64px;max-width:240px}
.cover-org{font-weight:600;font-size:1.1em;color:var(--muted)}
.cover-title{margin:56px 0 36px}
.eyebrow{text-transform:uppercase;letter-spacing:.12em;font-size:.8em;font-weight:600;color:var(--accent)}
.cover h1{font-size:2.4em;margin:.2em 0 .15em}
.cover-sub{font-size:1.15em;color:var(--muted)}
.cover-note{font-size:.88em;background:var(--soft);border-left:4px solid var(--accent);padding:.6em 1em}
.toc{margin-top:36px}
.toc-title{font-weight:600;text-transform:uppercase;letter-spacing:.08em;font-size:.8em;color:var(--muted)}
.toc ol{list-style:none;padding:0;margin:.5em 0;columns:2;column-gap:32px}
.toc li{padding:3px 0;break-inside:avoid}
.toc a{text-decoration:none;color:var(--ink)}
.condition{font-size:1.06em;background:var(--soft);padding:14px 18px;border-radius:4px}
.tiles{display:flex;gap:10px;margin:18px 0}
.tile{flex:1;border:1px solid var(--line);border-top:5px solid;border-radius:4px;padding:10px 12px;text-align:center}
.tile-n{font-size:1.9em;font-weight:700;font-variant-numeric:tabular-nums;line-height:1.1}
.tile-l{font-size:.8em;text-transform:uppercase;letter-spacing:.06em;color:var(--muted);font-weight:600}
.tile-critical{border-top-color:var(--c-critical);background:var(--t-critical)}
.tile-high{border-top-color:var(--c-high);background:var(--t-high)}
.tile-medium{border-top-color:var(--c-medium);background:var(--t-medium)}
.tile-low{border-top-color:var(--c-low);background:var(--t-low)}
.tile-info{border-top-color:var(--c-info);background:var(--t-info)}
.top5{padding-left:1.4em}
.top5 li{margin:.2em 0 1em}
.top5 a{color:var(--ink);text-decoration:none}
.top-expl{margin-top:.25em}
.top-rec{color:var(--muted)}
.figure{margin:1em 0 1.4em}
.figure figcaption{font-size:.82em;color:var(--muted);margin-top:.4em}
svg.chart{max-width:100%;height:auto;display:block}
.ch-label,.ch-value,.ch-tick,.ch-axislabel,.ch-thlabel{font:12px -apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,Arial,sans-serif;fill:var(--ink)}
.ch-label.mono{font-family:ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;font-size:11px}
.ch-value{font-weight:600}
.ch-tick,.ch-axislabel{fill:var(--muted);font-size:11px}
.ch-track{fill:#eef1f4}
.ch-bar{fill:var(--accent)}
.ch-grid{stroke:#e6e9ed;stroke-width:1}
.ch-axis{stroke:#8c959f;stroke-width:1}
.ch-line{fill:none;stroke:var(--accent);stroke-width:1.6;stroke-linejoin:round}
.ch-dot{fill:var(--accent)}
.ch-threshold{stroke:var(--c-high);stroke-width:1.2;stroke-dasharray:5 4}
.ch-thlabel{fill:var(--c-high);font-size:11px}
.fill-critical{fill:var(--c-critical)}.fill-high{fill:var(--c-high)}.fill-medium{fill:var(--c-medium)}
.fill-low{fill:var(--c-low)}.fill-info{fill:var(--c-info)}
.sev-heading{display:flex;align-items:center;gap:8px;margin-top:2em}
.finding{border:1px solid var(--line);border-left:6px solid var(--c-info);border-radius:4px;padding:14px 18px;margin:12px 0 18px}
.sevb-critical{border-left-color:var(--c-critical)}.sevb-high{border-left-color:var(--c-high)}
.sevb-medium{border-left-color:var(--c-medium)}.sevb-low{border-left-color:var(--c-low)}
.f-head{break-inside:avoid;break-after:avoid}
.f-title{font-size:1.08em;font-weight:600}
.f-id{color:var(--muted);font-weight:600;margin-right:.3em}
.badges{margin:.45em 0 .2em;display:flex;flex-wrap:wrap;gap:6px}
.f-subject{font-size:.92em;color:var(--muted)}
.f-rec{background:var(--soft);border-radius:4px;padding:8px 12px;margin:.8em 0}
.f-rec p{margin:.2em 0 0}
.f-block{margin:.8em 0 0;font-size:.95em}
.f-block>.label{display:block;margin-bottom:.1em}
.f-fals{color:var(--muted)}
table.evidence,table.thresholds{font-size:.84em;margin:.3em 0 .4em}
.minibar{display:inline-block;width:160px;height:9px;background:#eef1f4;border-radius:2px;vertical-align:middle}
.minibar span{display:block;height:100%;background:var(--accent);border-radius:2px}
.lg{display:inline-block;width:22px;height:0;border-top:2px solid var(--accent);vertical-align:middle;margin-right:4px}
.lg-two{border-top-style:dashed}
.lg-asym{border-top:2px dashed var(--c-medium)}
.lg-fd{border-top:2px dotted #8c959f}
.tp-node{fill:#fff;stroke:var(--accent);stroke-width:1.6}
.tp-peer{stroke-dasharray:4 3;fill:var(--soft);stroke:#8c959f}
.tp-label{font:600 11.5px ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;fill:var(--ink)}
.tp-sub{font:10.5px -apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,Arial,sans-serif;fill:var(--muted)}
.tp-edge{stroke:var(--accent);stroke-width:1.6;fill:none}
.tp-twohop{stroke-dasharray:6 4}
.tp-asym{stroke:var(--c-medium)}
.tp-arrowhead{fill:var(--accent)}
.tp-fdline{stroke:#8c959f;stroke-width:1.2;stroke-dasharray:2 3}
.tp-fd{fill:var(--soft);stroke:#8c959f;stroke-width:1}
.tp-more{stroke-dasharray:3 2}
.tp-fdlabel{font:10.5px ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;fill:var(--ink)}
pre.raw{background:var(--soft);border:1px solid var(--line);border-radius:4px;padding:10px 12px;font-size:.78em;
white-space:pre-wrap;overflow-wrap:anywhere;max-height:none}
code.cmd{white-space:pre-wrap;overflow-wrap:anywhere}
.report-footer{margin-top:56px;padding-top:12px;border-top:1px solid var(--line);font-size:.8em;color:var(--muted);
display:flex;justify-content:space-between;gap:12px;flex-wrap:wrap}
th.js-sort{cursor:pointer;user-select:none}
th.js-sort::after{content:" \2195";color:#aab2bb;font-weight:400}
th.js-sort[aria-sort="ascending"]::after{content:" \2191";color:var(--accent)}
th.js-sort[aria-sort="descending"]::after{content:" \2193";color:var(--accent)}
@media (max-width:720px){.page{padding:24px 18px}.cover-band{margin:-24px -18px 24px}.tiles{flex-wrap:wrap}
.tile{flex:1 1 30%}.toc ol{columns:1}}
@page{margin:16mm 14mm 18mm;@bottom-left{content:"Generated by bacnet-health v0.1.0a1";font-size:8pt;color:#57606a}
@bottom-right{content:counter(page);font-size:8pt;color:#57606a}}
@media print{
body{background:#fff;font-size:9.6pt;line-height:1.45}
.page{max-width:none;margin:0;padding:0;box-shadow:none}
.cover{min-height:238mm;break-after:page}
.cover-band{margin:0 0 24px}
section.major{margin-top:0;break-before:page}
#cover+section.major{break-before:auto}
h2,h3,h4,.sev-heading{break-after:avoid}
table{font-size:8.4pt}
thead{display:table-header-group}
tr,img,svg,.tile,.top5 li,figure{break-inside:avoid}
a{color:inherit;text-decoration:none}
.no-print{display:none}
.finding{break-inside:auto}
.f-rec,.f-fals{break-inside:avoid}
.f-block>.label,.f-block>div.label{break-after:avoid;break-inside:avoid}
h4+table,.label+table{break-before:avoid}
pre.raw{font-size:7.4pt}
table.inventory{font-size:7.8pt}
table.inventory th,table.inventory td{padding:4px 5px}
*{-webkit-print-color-adjust:exact;print-color-adjust:exact}
th.js-sort::after{content:""}
.report-footer{break-before:avoid;break-inside:avoid;margin-top:24px}
}
</style>
</head>
<body>
<main class="page">
<section id="cover" class="cover">
  <div class="cover-band"></div>
  <div class="cover-head"><img class="logo" src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHdpZHRoPSI0OCIgaGVpZ2h0PSI0OCIgdmlld0JveD0iMCAwIDQ4IDQ4Ij48cmVjdCB3aWR0aD0iNDgiIGhlaWdodD0iNDgiIHJ4PSI4IiBmaWxsPSIjMWY0ZTc5Ii8+PHBhdGggZD0iTTEyIDMwIEwyMCAxOCBMMjggMjYgTDM2IDE0IiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iNCIgZmlsbD0ibm9uZSIgc3Ryb2tlLWxpbmVjYXA9InJvdW5kIi8+PC9zdmc+" alt="Sample Consulting"><div class="cover-org">Sample Consulting</div></div>
  <div class="cover-title">
    <div class="eyebrow">BACnet/IP network health check</div>
    <h1>Sample Site</h1>
    <div class="cover-sub">Prepared for Sample Client</div>
  </div>
  <table class="kv"><tbody><tr><th scope="row">Site</th><td>Sample Site</td></tr><tr><th scope="row">Client</th><td>Sample Client</td></tr><tr><th scope="row">Prepared by</th><td>A. Engineer</td></tr><tr><th scope="row">Organisation</th><td>Sample Consulting</td></tr><tr><th scope="row">Date of observation</th><td>5 November 2026</td></tr><tr><th scope="row">Run type</th><td>audit</td></tr><tr><th scope="row">Tool</th><td>bacnet-health 0.1.0a1</td></tr></tbody></table>
  <p class="cover-note">bacnet-health 0.1 is a pre-release and has not yet been validated on physical controllers.</p>
  <nav class="toc" aria-label="Contents"><div class="toc-title">Contents</div><ol><li><a href="#summary"><span class="secno">1</span>Executive summary</a></li><li><a href="#changes"><span class="secno">2</span>Changes since previous visit</a></li><li><a href="#scope"><span class="secno">3</span>Scope and rules of engagement</a></li><li><a href="#findings"><span class="secno">4</span>Findings</a></li><li><a href="#not-performed"><span class="secno">5</span>Checks not performed</a></li><li><a href="#inventory"><span class="secno">6</span>Device inventory</a></li><li><a href="#topology"><span class="secno">7</span>BBMDs and topology</a></li><li><a href="#methodology"><span class="secno">8</span>Methodology and limitations</a></li><li><a href="#appendix"><span class="secno">9</span>Appendix: reproducibility and raw metrics</a></li></ol></nav>
</section>
<section id="summary" class="major">
  <h2><span class="secno">1</span>Executive summary</h2>
  <p class="condition">The assessment found 1 critical issue that needs immediate attention: an observed problem with a direct security exposure or a control disruption during the observation. A further 2 high-severity issues should be addressed promptly. 3 medium-severity issues can be planned into normal maintenance. The observation covered 12 devices and 3 BBMDs. 4 checks could not be performed from this observation point (see section 5), so the absence of a finding in those areas does not show that the network is healthy there.</p>
  <div class="tiles" role="list" aria-label="Findings by severity"><div class="tile tile-critical"><div class="tile-n">1</div><div class="tile-l">Critical</div></div><div class="tile tile-high"><div class="tile-n">2</div><div class="tile-l">High</div></div><div class="tile tile-medium"><div class="tile-n">3</div><div class="tile-l">Medium</div></div><div class="tile tile-low"><div class="tile-n">2</div><div class="tile-l">Low</div></div><div class="tile tile-info"><div class="tile-n">2</div><div class="tile-l">Info</div></div></div>
  <figure class="figure"><svg class="chart" viewBox="0 0 520 138" width="520" height="138" role="img" aria-label="Findings by severity"><text x="0" y="21" class="ch-label">Critical</text><rect x="78" y="8" width="380" height="16" class="ch-track" rx="2"/><rect x="78" y="8" width="126.7" height="16" class="fill-critical" rx="2"/><text x="468" y="21" class="ch-value">1</text><text x="0" y="47" class="ch-label">High</text><rect x="78" y="34" width="380" height="16" class="ch-track" rx="2"/><rect x="78" y="34" width="253.3" height="16" class="fill-high" rx="2"/><text x="468" y="47" class="ch-value">2</text><text x="0" y="73" class="ch-label">Medium</text><rect x="78" y="60" width="380" height="16" class="ch-track" rx="2"/><rect x="78" y="60" width="380.0" height="16" class="fill-medium" rx="2"/><text x="468" y="73" class="ch-value">3</text><text x="0" y="99" class="ch-label">Low</text><rect x="78" y="86" width="380" height="16" class="ch-track" rx="2"/><rect x="78" y="86" width="253.3" height="16" class="fill-low" rx="2"/><text x="468" y="99" class="ch-value">2</text><text x="0" y="125" class="ch-label">Info</text><rect x="78" y="112" width="380" height="16" class="ch-track" rx="2"/><rect x="78" y="112" width="253.3" height="16" class="fill-info" rx="2"/><text x="468" y="125" class="ch-value">2</text></svg><figcaption>Findings by severity. Severity is a category, not a score: see section 8 for definitions.</figcaption></figure>
  <h3>Most important findings</h3><ol class="top5"><li><span class="badge sev sev-critical">Critical</span> <a href="#f-BBMD-006-203-0-113-50-47808-via-BBMD-192-0-2-1-47808"><strong>Foreign device registered from a public address</strong></a> <span class="muted">(203.0.113.50:47808 via BBMD 192.0.2.1:47808)</span><div class="top-expl">The BBMD at 192.0.2.1 has a foreign-device registration from an address outside the private ranges.</div><div class="top-rec"><span class="label">What to do:</span> Confirm who owns 203.0.113.50.</div></li><li><span class="badge sev sev-high">High</span> <a href="#f-BBMD-001-192-0-2-0-24"><strong>Multiple BBMDs on one subnet</strong></a> <span class="muted">(192.0.2.0/24)</span><div class="top-expl">Two devices on the same subnet answered as BBMDs and list overlapping peers.</div><div class="top-rec"><span class="label">What to do:</span> Keep a single BBMD per subnet.</div></li><li><span class="badge sev sev-high">High</span> <a href="#f-DEV-001-device-1010"><strong>Duplicate device instance</strong></a> <span class="muted">(device 1010)</span><div class="top-expl">Two different devices answer as device instance 1010.</div><div class="top-rec"><span class="label">What to do:</span> Give each device a unique instance number.</div></li><li><span class="badge sev sev-medium">Medium</span> <a href="#f-BBMD-002-192-0-2-2-47808---198-51-100-1-47808"><strong>Asymmetric BDT</strong></a> <span class="muted">(192.0.2.2:47808 -&gt; 198.51.100.1:47808)</span><div class="top-expl">The BBMD at 192.0.2.2 lists 198.51.100.1 as a peer, but 198.51.100.1 does not list 192.0.2.2.</div><div class="top-rec"><span class="label">What to do:</span> Make the BDTs on both BBMDs list each other, or remove the one-sided entry.</div></li><li><span class="badge sev sev-medium">Medium</span> <a href="#f-BCAST-001-192-0-2-0-24"><strong>High BACnet broadcast rate</strong></a> <span class="muted">(192.0.2.0/24)</span><div class="top-expl">BACnet broadcasts averaged 31 packets per second over the busiest 60-second window.</div><div class="top-rec"><span class="label">What to do:</span> Find the top broadcast sources (see the appendix) and reduce periodic Who-Is or I-Am announcements in their configuration.</div></li></ol>
</section><section id="changes" class="major"><h2><span class="secno">2</span>Changes since previous visit</h2><p>Compared with the previous observation on 12 May 2026 (audit): 3 new findings, 1 resolved finding, 7 persisting findings; 1 device added, 1 removed and 1 changed.</p><h3>New findings (3)</h3><table><thead><tr><th scope="col">Severity</th><th scope="col">ID</th><th scope="col">Title</th><th scope="col">Subject</th></tr></thead><tbody><tr><td><span class="badge sev sev-critical">Critical</span></td><td><span class="mono">BBMD-006</span></td><td>Foreign device registered from a public address</td><td>203.0.113.50:47808 via BBMD 192.0.2.1:47808</td></tr><tr><td><span class="badge sev sev-low">Low</span></td><td><span class="mono">BBMD-007</span></td><td>Unusual FDT TTL</td><td>203.0.113.50:47808</td></tr><tr><td><span class="badge sev sev-low">Low</span></td><td><span class="mono">DEV-003</span></td><td>Non-standard UDP port</td><td>192.0.2.15:47809</td></tr></tbody></table><h3>Resolved findings (1)</h3><p class="muted">Raised on the previous visit and not raised now, with the check performed.</p><table><thead><tr><th scope="col">Severity</th><th scope="col">ID</th><th scope="col">Title</th><th scope="col">Subject</th></tr></thead><tbody><tr><td><span class="badge sev sev-low">Low</span></td><td><span class="mono">DEV-006</span></td><td>Clock skew</td><td>device 1002</td></tr></tbody></table><h3>Not re-checked (1)</h3><p class="muted">Raised on the previous visit, but the check could not be performed this time, so it is not known whether the issue is resolved.</p><table><thead><tr><th scope="col">Severity</th><th scope="col">ID</th><th scope="col">Title</th><th scope="col">Subject</th></tr></thead><tbody><tr><td><span class="badge sev sev-high">High</span></td><td><span class="mono">SEC-002</span></td><td>Unexpected writer</td><td>192.0.2.77</td></tr></tbody></table><h3>Persisting findings (7)</h3><table><thead><tr><th scope="col">Severity</th><th scope="col">ID</th><th scope="col">Title</th><th scope="col">Subject</th><th scope="col">Severity change</th></tr></thead><tbody><tr><td><span class="badge sev sev-high">High</span></td><td><span class="mono">BBMD-001</span></td><td>Multiple BBMDs on one subnet</td><td>192.0.2.0/24</td><td>Unchanged</td></tr><tr><td><span class="badge sev sev-high">High</span></td><td><span class="mono">DEV-001</span></td><td>Duplicate device instance</td><td>device 1010</td><td>Unchanged</td></tr><tr><td><span class="badge sev sev-medium">Medium</span></td><td><span class="mono">BBMD-002</span></td><td>Asymmetric BDT</td><td>192.0.2.2:47808 -&gt; 198.51.100.1:47808</td><td>Unchanged</td></tr><tr><td><span class="badge sev sev-medium">Medium</span></td><td><span class="mono">BCAST-001</span></td><td>High BACnet broadcast rate</td><td>192.0.2.0/24</td><td><span class="badge sev sev-high">High</span> → <span class="badge sev sev-medium">Medium</span></td></tr><tr><td><span class="badge sev sev-medium">Medium</span></td><td><span class="mono">DEV-005</span></td><td>Device not operational</td><td>device 1005</td><td>Unchanged</td></tr><tr><td><span class="badge sev sev-info">Info</span></td><td><span class="mono">BCAST-005</span></td><td>Top broadcast sources</td><td>192.0.2.0/24</td><td>Unchanged</td></tr><tr><td><span class="badge sev sev-info">Info</span></td><td><span class="mono">DEV-008</span></td><td>Inventory</td><td>12 devices</td><td>Unchanged</td></tr></tbody></table><h3>Devices added (1)</h3><table><thead><tr><th scope="col">Instance</th><th scope="col">Object name</th><th scope="col">Address</th><th scope="col">Vendor ID</th></tr></thead><tbody><tr><td>1006</td><td>Energy Meter Gateway</td><td><span class="mono">192.0.2.15:47809</span></td><td>999</td></tr></tbody></table><h3>Devices removed (1)</h3><table><thead><tr><th scope="col">Instance</th><th scope="col">Object name</th><th scope="col">Address</th><th scope="col">Vendor ID</th></tr></thead><tbody><tr><td>1020</td><td>Old Supply Fan Controller</td><td><span class="mono">192.0.2.30:47808</span></td><td>999</td></tr></tbody></table><h3>Devices changed (1)</h3><table><thead><tr><th scope="col">Instance</th><th scope="col">Object name</th><th scope="col">Property</th><th scope="col">Previous</th><th scope="col">Now</th></tr></thead><tbody><tr><td>1003</td><td>Chiller Plant Controller</td><td>firmware-revision</td><td>4.8.0</td><td>4.9.3</td></tr><tr><td>1003</td><td>Chiller Plant Controller</td><td>database-revision</td><td>9</td><td>12</td></tr></tbody></table></section><section id="scope" class="major"><h2><span class="secno">3</span>Scope and rules of engagement</h2><h3>Authorisation</h3><table class="kv"><tbody><tr><th scope="row">Site</th><td>Sample Site</td></tr><tr><th scope="row">Client</th><td>Sample Client</td></tr><tr><th scope="row">Authorised by</th><td>Facility Manager, Sample Client</td></tr><tr><th scope="row">Scope</th><td>BMS VLAN 192.0.2.0/24 only; 09:00-12:00 maintenance window</td></tr><tr><th scope="row">Prepared by</th><td>A. Engineer</td></tr></tbody></table><h3>Run</h3><table class="kv"><tbody><tr><th scope="row">Run type</th><td>audit</td></tr><tr><th scope="row">Started</th><td>5 November 2026, 00:00:00 UTC</td></tr><tr><th scope="row">Finished</th><td>5 November 2026, 00:14:32 UTC</td></tr><tr><th scope="row">Duration</th><td>14 min 32 s</td></tr><tr><th scope="row">Interface</th><td>en5 (Ethernet)</td></tr><tr><th scope="row">Local address</th><td>192.0.2.250 / 255.255.255.0</td></tr><tr><th scope="row">Broadcast address</th><td>192.0.2.255</td></tr><tr><th scope="row">UDP port</th><td>47,808</td></tr><tr><th scope="row">Vantage</th><td><strong>access</strong> — inferred by the tool from the capture content<div class="muted">Access port (capture on a normal switch port). Sees broadcasts on the local subnet. Device-to-device unicast traffic is not visible.</div></td></tr><tr><th scope="row">Host clock NTP-synchronised</th><td>Yes</td></tr><tr><th scope="row">Completed</th><td>Yes</td></tr></tbody></table><h3>Confirmations given</h3><table><thead><tr><th scope="col">Action</th><th scope="col">Target</th><th scope="col">Confirmed by</th><th scope="col">When</th></tr></thead><tbody><tr><td>follow-bdt</td><td><span class="mono">198.51.100.1</span></td><td>A. Engineer</td><td>5 November 2026, 00:11:02 UTC</td></tr></tbody></table><h3>Traffic sent by the tool</h3><table class="num-cols"><thead><tr><th scope="col">Item</th><th scope="col">Planned</th><th scope="col">Actual</th></tr></thead><tbody><tr><td>Who-Is requests</td><td>18</td><td>17</td></tr><tr><td>Property reads (ReadProperty / ReadPropertyMultiple)</td><td>40</td><td>44</td></tr><tr><td>BBMD table reads (Read-BDT / Read-FDT)</td><td>10</td><td>10</td></tr><tr><td>Peak packets per second</td><td>5</td><td>4.6</td></tr><tr><td>Total frames sent</td><td>—</td><td>71</td></tr><tr><td>Estimated duration (s)</td><td>95</td><td>—</td></tr></tbody></table><ul><li>Local BBMD known from listen: Who-Is chunk cap reduced 4x.</li></ul><p class="muted">The tool only transmits Who-Is, ReadProperty, ReadPropertyMultiple, Read-BDT and Read-FDT (plus Register-Foreign-Device and Distribute-Broadcast-To-Network only after a typed confirmation). It never sends write, device-control, reinitialise, time-synchronisation or network-layer messages.</p></section><section id="findings" class="major"><h2><span class="secno">4</span>Findings</h2><p>Findings are grouped by severity. Each one states what was found, why it matters, what to do, the evidence, and what would disprove it.</p><h3 class="sev-heading"><span class="badge sev sev-critical">Critical</span> Critical <span class="muted">(1)</span></h3><article class="finding sevb-critical" id="f-BBMD-006-203-0-113-50-47808-via-BBMD-192-0-2-1-47808"><header class="f-head"><div class="f-title"><span class="f-id mono">BBMD-006</span> Foreign device registered from a public address</div><div class="badges"><span class="badge sev sev-critical">Critical</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">203.0.113.50:47808 via BBMD 192.0.2.1:47808</span></div></header><p class="f-expl">The BBMD at 192.0.2.1 has a foreign-device registration from an address outside the private ranges. Any host that can register as a foreign device receives every BACnet broadcast on the site and can send commands to controllers.</p><div class="f-rec"><span class="label">Recommendation</span><p>Confirm who owns 203.0.113.50. If it is not an approved remote workstation, block UDP 47808 from outside the site at the firewall and review the BBMD&#x27;s foreign-device policy.</p></div><div class="f-block"><div class="label">Evidence</div><table class="evidence"><thead><tr><th scope="col">Kind</th><th scope="col">Detail</th><th scope="col">Time (UTC)</th><th scope="col">Reference</th></tr></thead><tbody><tr><td>table</td><td>FDT entry 203.0.113.50:47808 ttl=86400 remaining=80211</td><td>2026-11-05 00:06:52.000Z</td><td><span class="mono">Read-FDT 192.0.2.1</span></td></tr></tbody></table></div><div class="f-block"><span class="label">Specification references:</span> ASHRAE 135 Annex J (BBMD foreign device table)</div><div class="f-block f-fals"><span class="label">What would disprove this:</span> The address belongs to an approved remote engineering workstation reached over a VPN that presents a public source address.</div></article><h3 class="sev-heading"><span class="badge sev sev-high">High</span> High <span class="muted">(2)</span></h3><article class="finding sevb-high" id="f-BBMD-001-192-0-2-0-24"><header class="f-head"><div class="f-title"><span class="f-id mono">BBMD-001</span> Multiple BBMDs on one subnet</div><div class="badges"><span class="badge sev sev-high">High</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">192.0.2.0/24</span></div></header><p class="f-expl">Two devices on the same subnet answered as BBMDs and list overlapping peers. Each broadcast can be forwarded twice, which doubles broadcast load on remote subnets and can cause duplicate I-Am responses.</p><div class="f-rec"><span class="label">Recommendation</span><p>Keep a single BBMD per subnet. Remove the BBMD function from 192.0.2.2 or remove the shared peers from one of the two tables.</p></div><div class="f-block"><div class="label">Evidence</div><table class="evidence"><thead><tr><th scope="col">Kind</th><th scope="col">Detail</th><th scope="col">Time (UTC)</th><th scope="col">Reference</th></tr></thead><tbody><tr><td>table</td><td>192.0.2.1 BDT lists 198.51.100.1</td><td>2026-11-05 00:06:40.000Z</td><td><span class="mono">Read-BDT 192.0.2.1</span></td></tr><tr><td>table</td><td>192.0.2.2 BDT lists 198.51.100.1</td><td>2026-11-05 00:06:41.000Z</td><td><span class="mono">Read-BDT 192.0.2.2</span></td></tr></tbody></table></div><div class="f-block"><span class="label">Specification references:</span> ASHRAE 135 Annex J.4 [TBV]</div><div class="f-block f-fals"><span class="label">What would disprove this:</span> One of the two BBMDs has its forwarding disabled in its configuration although its BDT is populated.</div></article><article class="finding sevb-high" id="f-DEV-001-device-1010"><header class="f-head"><div class="f-title"><span class="f-id mono">DEV-001</span> Duplicate device instance</div><div class="badges"><span class="badge sev sev-high">High</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">device 1010</span></div></header><p class="f-expl">Two different devices answer as device instance 1010. Workstations and controllers that look up a device by instance may talk to the wrong one, so values and commands can go to the wrong equipment.</p><div class="f-rec"><span class="label">Recommendation</span><p>Give each device a unique instance number. Change the instance on one of the two controllers and update any references to it.</p></div><div class="f-block"><div class="label">Evidence</div><table class="evidence"><thead><tr><th scope="col">Kind</th><th scope="col">Detail</th><th scope="col">Time (UTC)</th><th scope="col">Reference</th></tr></thead><tbody><tr><td>exchange</td><td>I-Am device 1010 from 198.51.100.20:47808</td><td>2026-11-05 00:02:00.000Z</td><td><span class="mono">who-is 1-1024</span></td></tr><tr><td>exchange</td><td>I-Am device 1010 from 198.51.100.21:47808</td><td>2026-11-05 00:02:00.200Z</td><td><span class="mono">who-is 1-1024</span></td></tr></tbody></table></div><div class="f-block"><span class="label">Specification references:</span> ASHRAE 135 Cl. 12.11 Device object-identifier [TBV]</div><div class="f-block f-fals"><span class="label">What would disprove this:</span> Both addresses belong to the same physical device (for example a dual-homed router); object-name, vendor and model would then match.</div></article><h3 class="sev-heading"><span class="badge sev sev-medium">Medium</span> Medium <span class="muted">(3)</span></h3><article class="finding sevb-medium" id="f-BBMD-002-192-0-2-2-47808---198-51-100-1-47808"><header class="f-head"><div class="f-title"><span class="f-id mono">BBMD-002</span> Asymmetric BDT</div><div class="badges"><span class="badge sev sev-medium">Medium</span><span class="badge conf" title="Deduced from other evidence; not seen directly. Capped at High severity.">Confidence: Inferred</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">192.0.2.2:47808 -&gt; 198.51.100.1:47808</span></div></header><p class="f-expl">The BBMD at 192.0.2.2 lists 198.51.100.1 as a peer, but 198.51.100.1 does not list 192.0.2.2. Broadcasts flow in one direction only.</p><div class="f-rec"><span class="label">Recommendation</span><p>Make the BDTs on both BBMDs list each other, or remove the one-sided entry.</p></div><div class="f-block"><div class="label">Evidence</div><table class="evidence"><thead><tr><th scope="col">Kind</th><th scope="col">Detail</th><th scope="col">Time (UTC)</th><th scope="col">Reference</th></tr></thead><tbody><tr><td>table</td><td>198.51.100.1 BDT: 198.51.100.1, 192.0.2.1</td><td>2026-11-05 00:06:45.000Z</td><td><span class="mono">Read-BDT 198.51.100.1</span></td></tr></tbody></table></div><div class="f-block"><span class="label">Specification references:</span> ASHRAE 135 Annex J</div><div class="f-block f-fals"><span class="label">What would disprove this:</span> 198.51.100.1 is intentionally receive-only for this subnet.</div></article><article class="finding sevb-medium" id="f-BCAST-001-192-0-2-0-24"><header class="f-head"><div class="f-title"><span class="f-id mono">BCAST-001</span> High BACnet broadcast rate</div><div class="badges"><span class="badge sev sev-medium">Medium</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">192.0.2.0/24</span></div></header><p class="f-expl">BACnet broadcasts averaged 31 packets per second over the busiest 60-second window. Every device on the subnet must process each broadcast, so a sustained high rate slows small controllers.</p><div class="f-rec"><span class="label">Recommendation</span><p>Find the top broadcast sources (see the appendix) and reduce periodic Who-Is or I-Am announcements in their configuration.</p></div><div class="f-block"><div class="label">Evidence</div><table class="evidence"><thead><tr><th scope="col">Kind</th><th scope="col">Detail</th><th scope="col">Time (UTC)</th><th scope="col">Reference</th></tr></thead><tbody><tr><td>metric</td><td>peak 60 s window mean 31.2 pkt/s starting at +240 s</td><td>2026-11-05 00:04:00.000Z</td><td><span class="mono">—</span></td></tr></tbody></table></div><div class="f-block"><div class="label">Thresholds used</div><table class="thresholds"><thead><tr><th scope="col">Threshold</th><th scope="col">Value</th><th scope="col">Meaning</th><th scope="col">Status</th></tr></thead><tbody><tr><td><span class="mono">bcast_rate_medium_pps</span></td><td>20</td><td>sustained BACnet broadcasts per second (Medium)</td><td><span class="tag prov">Provisional</span></td></tr><tr><td><span class="mono">bcast_window_s</span></td><td>60</td><td>window for broadcast-rate evaluation, seconds</td><td><span class="tag prov">Provisional</span></td></tr></tbody></table></div><div class="f-block f-fals"><span class="label">What would disprove this:</span> The burst was caused by a commissioning activity during the capture rather than normal operation.</div></article><article class="finding sevb-medium" id="f-DEV-005-device-1005"><header class="f-head"><div class="f-title"><span class="f-id mono">DEV-005</span> Device not operational</div><div class="badges"><span class="badge sev sev-medium">Medium</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">device 1005</span></div></header><p class="f-expl">The Lighting Gateway reports its system status as non-operational. It may not be running its control program.</p><div class="f-rec"><span class="label">Recommendation</span><p>Check the gateway&#x27;s local diagnostics and event log, and restart its application through the vendor&#x27;s normal maintenance procedure if required.</p></div><div class="f-block"><div class="label">Evidence</div><table class="evidence"><thead><tr><th scope="col">Kind</th><th scope="col">Detail</th><th scope="col">Time (UTC)</th><th scope="col">Reference</th></tr></thead><tbody><tr><td>exchange</td><td>system-status = non-operational</td><td>2026-11-05 00:05:00.000Z</td><td><span class="mono">RPM 192.0.2.14 invoke 17</span></td></tr></tbody></table></div><div class="f-block"><span class="label">Specification references:</span> ASHRAE 135 Cl. 12.11 System_Status</div></article><h3 class="sev-heading"><span class="badge sev sev-low">Low</span> Low <span class="muted">(2)</span></h3><article class="finding sevb-low" id="f-BBMD-007-203-0-113-50-47808"><header class="f-head"><div class="f-title"><span class="f-id mono">BBMD-007</span> Unusual FDT TTL</div><div class="badges"><span class="badge sev sev-low">Low</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">203.0.113.50:47808</span></div></header><p class="f-expl">A foreign device registered with a time-to-live of 86 400 s (24 hours). Stale registrations stay in the table long after the device has gone.</p><div class="f-rec"><span class="label">Recommendation</span><p>Configure foreign devices to register with a TTL of a few minutes and re-register.</p></div><div class="f-block"><div class="label">Thresholds used</div><table class="thresholds"><thead><tr><th scope="col">Threshold</th><th scope="col">Value</th><th scope="col">Meaning</th><th scope="col">Status</th></tr></thead><tbody><tr><td><span class="mono">fdt_ttl_max_s</span></td><td>3,600</td><td>FDT time-to-live above which BBMD-007 applies</td><td><span class="tag prov">Provisional</span></td></tr></tbody></table></div></article><article class="finding sevb-low" id="f-DEV-003-192-0-2-15-47809"><header class="f-head"><div class="f-title"><span class="f-id mono">DEV-003</span> Non-standard UDP port</div><div class="badges"><span class="badge sev sev-low">Low</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">192.0.2.15:47809</span></div></header><p class="f-expl">The Energy Meter Gateway uses UDP port 47809 instead of the standard 47808. Devices on 47808 will not hear its broadcasts.</p><div class="f-rec"><span class="label">Recommendation</span><p>Move the device to port 47808 unless the separate port is a deliberate design choice.</p></div><div class="f-block"><div class="label">Thresholds used</div><table class="thresholds"><thead><tr><th scope="col">Threshold</th><th scope="col">Value</th><th scope="col">Meaning</th><th scope="col">Status</th></tr></thead><tbody><tr><td><span class="mono">standard_port</span></td><td>47,808</td><td>BACnet/IP default UDP port</td><td><span class="tag fixed">Standard</span></td></tr></tbody></table></div><div class="f-block"><span class="label">Specification references:</span> ASHRAE 135 Annex J (0xBAC0 default port)</div></article><h3 class="sev-heading"><span class="badge sev sev-info">Info</span> Info <span class="muted">(2)</span></h3><article class="finding sevb-info" id="f-BCAST-005-192-0-2-0-24"><header class="f-head"><div class="f-title"><span class="f-id mono">BCAST-005</span> Top broadcast sources</div><div class="badges"><span class="badge sev sev-info">Info</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">192.0.2.0/24</span></div></header><p class="f-expl">The ten addresses that sent the most BACnet broadcasts are listed in the appendix.</p><div class="f-rec"><span class="label">Recommendation</span><p>No action required; use the list when investigating broadcast load.</p></div></article><article class="finding sevb-info" id="f-DEV-008-12-devices"><header class="f-head"><div class="f-title"><span class="f-id mono">DEV-008</span> Inventory</div><div class="badges"><span class="badge sev sev-info">Info</span><span class="badge conf" title="Seen directly in the traffic or responses.">Confidence: Observed</span><span class="badge vant">Min. vantage: self</span></div><div class="f-subject"><span class="label">Subject:</span> <span class="mono">12 devices</span></div></header><p class="f-expl">The device inventory is listed in the inventory section.</p><div class="f-rec"><span class="label">Recommendation</span><p>Keep the inventory with the site records.</p></div></article></section><section id="not-performed" class="major"><h2><span class="secno">5</span>Checks not performed</h2><p>The checks below could not be performed, usually because the observation point (vantage) cannot see the traffic they need. <strong>The absence of a finding for these checks does not mean the network is healthy in that respect.</strong></p><table><thead><tr><th scope="col">Check</th><th scope="col">Title</th><th scope="col">Reason</th></tr></thead><tbody><tr><td><span class="mono">COMM-001</span></td><td>High Reject/Abort/Error rate</td><td>Needs SPAN vantage: device-to-device requests are not visible from an access port.</td></tr><tr><td><span class="mono">COMM-002</span></td><td>Unanswered confirmed requests</td><td>Needs SPAN vantage.</td></tr><tr><td><span class="mono">SEC-002</span></td><td>Unexpected writer</td><td>Needs SPAN vantage: writes between devices cannot be seen from an access port.</td></tr><tr><td><span class="mono">SEC-003</span></td><td>Write activity summary</td><td>Needs SPAN vantage.</td></tr></tbody></table></section><section id="inventory" class="major"><h2><span class="secno">6</span>Device inventory</h2><p>12 devices recorded: 9 answered the scan, 10 were seen in passive traffic, 3 are remote (behind a BACnet router; addressed through the router and not read unless explicitly enabled).</p><table class="inventory sortable"><thead><tr><th scope="col">Instance</th><th scope="col">Object name</th><th scope="col">Address</th><th scope="col">Vendor / model</th><th scope="col">Firmware</th><th scope="col">Location</th><th scope="col">Status</th><th scope="col">Seen by</th></tr></thead><tbody><tr><td data-v="1001">1001</td><td>AHU-01 Supervisory Controller</td><td data-v="192.0.2.10:47808"><span class="mono">192.0.2.10:47808</span></td><td>Example Controls<div class="small">EC-500</div><div class="small muted">ID 999</div></td><td>5.2.0<div class="small muted">App 1.0</div></td><td>Level 1 plant room</td><td>operational</td><td>scan, passive</td></tr><tr><td data-v="1002">1002</td><td>AHU-02 Supervisory Controller</td><td data-v="192.0.2.11:47808"><span class="mono">192.0.2.11:47808</span></td><td>Example Controls<div class="small">EC-500</div><div class="small muted">ID 999</div></td><td>5.2.0<div class="small muted">App 1.0</div></td><td>Level 2 plant room</td><td>operational</td><td>scan, passive</td></tr><tr><td data-v="1003">1003</td><td>Chiller Plant Controller</td><td data-v="192.0.2.12:47808"><span class="mono">192.0.2.12:47808</span></td><td>Example Controls<div class="small">EC-700</div><div class="small muted">ID 999</div></td><td>4.9.3<div class="small muted">App 1.0</div></td><td>Basement chiller hall</td><td>operational</td><td>scan, passive</td></tr><tr><td data-v="1004">1004</td><td>Boiler Interface</td><td data-v="192.0.2.13:47808"><span class="mono">192.0.2.13:47808</span></td><td>Sample Automation<div class="small">SA-IO 16</div><div class="small muted">ID 888</div></td><td>1.8<div class="small muted">App 3.1</div></td><td>Basement boiler room</td><td>operational</td><td>scan, passive</td></tr><tr><td data-v="1005">1005</td><td>Lighting Gateway</td><td data-v="192.0.2.14:47808"><span class="mono">192.0.2.14:47808</span></td><td>Sample Automation<div class="small">SA-GW</div><div class="small muted">ID 888</div></td><td>2.0.7<div class="small muted">App 1.0</div></td><td>Level 3 riser</td><td><span class="warn-text">non-operational</span></td><td>scan, passive</td></tr><tr><td data-v="1006">1006</td><td>Energy Meter Gateway</td><td data-v="192.0.2.15:47809"><span class="mono">192.0.2.15:47809</span></td><td>Example Controls<div class="small">EC-EM</div><div class="small muted">ID 999</div></td><td>1.2.0<div class="small muted">App 1.0</div></td><td>Main switch room</td><td>operational</td><td>scan, passive</td></tr><tr><td data-v="1007">1007</td><td>Router RTR-01</td><td data-v="192.0.2.16:47808"><span class="mono">192.0.2.16:47808</span></td><td>Example Controls<div class="small">EC-RTR</div><div class="small muted">ID 999</div></td><td>3.3.1<div class="small muted">App 1.0</div></td><td>Level 1 comms room</td><td>operational</td><td>scan, passive</td></tr><tr><td data-v="1010">1010</td><td>Tower B AHU Controller</td><td data-v="198.51.100.20:47808"><span class="mono">198.51.100.20:47808</span></td><td>Example Controls<div class="small">EC-500</div><div class="small muted">ID 999</div></td><td>5.1.4<div class="small muted">App 1.0</div></td><td>Tower B plant room</td><td>operational</td><td>scan</td></tr><tr><td data-v="1010">1010</td><td>Tower B FCU Controller</td><td data-v="198.51.100.21:47808"><span class="mono">198.51.100.21:47808</span></td><td>Example Controls<div class="small">EC-200</div><div class="small muted">ID 999</div></td><td>2.4.1<div class="small muted">App 1.0</div></td><td>Tower B level 4</td><td>operational</td><td>scan</td></tr><tr><td data-v="2001">2001</td><td>—</td><td data-v="192.0.2.16:47808/net5/0a"><span class="mono">192.0.2.16:47808</span><div class="small"><span class="tag remote">Remote</span> net 5 · MAC 0a</div></td><td>Vendor ID 999</td><td>—</td><td>—</td><td>—</td><td>passive</td></tr><tr><td data-v="2002">2002</td><td>—</td><td data-v="192.0.2.16:47808/net5/0b"><span class="mono">192.0.2.16:47808</span><div class="small"><span class="tag remote">Remote</span> net 5 · MAC 0b</div></td><td>Vendor ID 999</td><td>—</td><td>—</td><td>—</td><td>passive</td></tr><tr><td data-v="2003">2003</td><td>—</td><td data-v="192.0.2.16:47808/net5/0c"><span class="mono">192.0.2.16:47808</span><div class="small"><span class="tag remote">Remote</span> net 5 · MAC 0c</div></td><td>Vendor ID 999</td><td>—</td><td>—</td><td>—</td><td>passive</td></tr></tbody></table><p class="muted small no-print">Click a column heading to sort (requires JavaScript).</p></section><section id="topology" class="major"><h2><span class="secno">7</span>BBMDs and topology</h2><p>A BBMD forwards BACnet broadcasts between IP subnets using its Broadcast Distribution Table (BDT), and accepts registrations from foreign devices in its Foreign Device Table (FDT). 6 addresss were checked; 3 are BBMDs.</p><figure class="figure"><svg class="chart topo" viewBox="-240 -208 480 349" width="480" role="img" aria-label="BBMD topology diagram"><defs><marker id="tp-arrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="tp-arrowhead"/></marker></defs><line x1="0.0" y1="-85.0" x2="0.0" y2="85.0" class="tp-edge" marker-start="url(#tp-arrow)" marker-end="url(#tp-arrow)"/><line x1="-31.9" y1="-85.0" x2="-118.1" y2="-23.0" class="tp-edge tp-twohop" marker-end="url(#tp-arrow)"/><line x1="118.1" y1="23.0" x2="31.9" y2="85.0" class="tp-edge tp-asym" marker-end="url(#tp-arrow)"/><line x1="-21.9" y1="-129.0" x2="-57.5" y2="-163.0" class="tp-fdline"/><line x1="21.9" y1="-129.0" x2="57.5" y2="-163.0" class="tp-fdline"/><rect x="-78.0" y="-129.0" width="156" height="42" rx="5" class="tp-node"/><text x="0.0" y="-111.0" text-anchor="middle" class="tp-label mono">192.0.2.1:47808</text><text x="0.0" y="-96.0" text-anchor="middle" class="tp-sub">BBMD · BDT 3 · FDT 2</text><rect x="72.0" y="-21.0" width="156" height="42" rx="5" class="tp-node"/><text x="150.0" y="-3.0" text-anchor="middle" class="tp-label mono">192.0.2.2:47808</text><text x="150.0" y="12.0" text-anchor="middle" class="tp-sub">BBMD · BDT 2 · FDT 0</text><rect x="-78.0" y="87.0" width="156" height="42" rx="5" class="tp-node"/><text x="0.0" y="105.0" text-anchor="middle" class="tp-label mono">198.51.100.1:47808</text><text x="0.0" y="120.0" text-anchor="middle" class="tp-sub">BBMD · BDT 2 · FDT 0</text><rect x="-228.0" y="-21.0" width="156" height="42" rx="5" class="tp-node tp-peer"/><text x="-150.0" y="-3.0" text-anchor="middle" class="tp-label mono">203.0.113.1:47808</text><text x="-150.0" y="12.0" text-anchor="middle" class="tp-sub">BDT peer (not read)</text><rect x="-134.0" y="-187.0" width="128" height="24" rx="12" class="tp-fd"/><text x="-70.0" y="-171.0" text-anchor="middle" class="tp-fdlabel mono">192.0.2.200:47808</text><rect x="6.0" y="-187.0" width="128" height="24" rx="12" class="tp-fd"/><text x="70.0" y="-171.0" text-anchor="middle" class="tp-fdlabel mono">203.0.113.50:47808</text></svg><figcaption><span class="lg lg-one"></span> one-hop BDT entry (mask 255.255.255.255) &nbsp; <span class="lg lg-two"></span> two-hop entry (directed broadcast mask) &nbsp; <span class="lg lg-asym"></span> asymmetric (peer read, does not list back) &nbsp; <span class="lg lg-fd"></span> registered foreign device. Arrows point from the BBMD whose table lists the peer.</figcaption></figure><h3>Addresses checked</h3><table class="sortable"><thead><tr><th scope="col">Address</th><th scope="col">Status</th><th scope="col">Found by</th><th scope="col">BDT entries</th><th scope="col">FDT entries</th></tr></thead><tbody><tr><td><span class="mono">192.0.2.1:47808</span></td><td>bbmd</td><td>probe</td><td>3</td><td>2</td></tr><tr><td><span class="mono">192.0.2.2:47808</span></td><td>bbmd</td><td>probe</td><td>2</td><td>0</td></tr><tr><td><span class="mono">198.51.100.1:47808</span></td><td>bbmd</td><td>bdt-peer</td><td>2</td><td>timeout</td></tr><tr><td><span class="mono">192.0.2.10:47808</span></td><td>not-bbmd</td><td>probe</td><td>—</td><td>—</td></tr><tr><td><span class="mono">192.0.2.11:47808</span></td><td>not-bbmd</td><td>probe</td><td>—</td><td>—</td></tr><tr><td><span class="mono">192.0.2.14:47808</span></td><td>timeout</td><td>probe</td><td>—</td><td>—</td></tr></tbody></table><h3>Broadcast Distribution Tables</h3><table><thead><tr><th scope="col">BBMD</th><th scope="col">Peer</th><th scope="col">Mask</th><th scope="col">Distribution</th></tr></thead><tbody><tr><td><span class="mono">192.0.2.1:47808</span></td><td><span class="mono">192.0.2.1:47808</span></td><td><span class="mono">255.255.255.255</span></td><td>one-hop</td></tr><tr><td><span class="mono">192.0.2.1:47808</span></td><td><span class="mono">198.51.100.1:47808</span></td><td><span class="mono">255.255.255.255</span></td><td>one-hop</td></tr><tr><td><span class="mono">192.0.2.1:47808</span></td><td><span class="mono">203.0.113.1:47808</span></td><td><span class="mono">255.255.255.0</span></td><td>two-hop</td></tr><tr><td><span class="mono">192.0.2.2:47808</span></td><td><span class="mono">192.0.2.2:47808</span></td><td><span class="mono">255.255.255.255</span></td><td>one-hop</td></tr><tr><td><span class="mono">192.0.2.2:47808</span></td><td><span class="mono">198.51.100.1:47808</span></td><td><span class="mono">255.255.255.255</span></td><td>one-hop</td></tr><tr><td><span class="mono">198.51.100.1:47808</span></td><td><span class="mono">198.51.100.1:47808</span></td><td><span class="mono">255.255.255.255</span></td><td>one-hop</td></tr><tr><td><span class="mono">198.51.100.1:47808</span></td><td><span class="mono">192.0.2.1:47808</span></td><td><span class="mono">255.255.255.255</span></td><td>one-hop</td></tr></tbody></table><h3>Foreign Device Tables</h3><table class="num-cols"><thead><tr><th scope="col">BBMD</th><th scope="col">Foreign device</th><th scope="col">TTL (s)</th><th scope="col">Remaining (s)</th></tr></thead><tbody><tr><td><span class="mono">192.0.2.1:47808</span></td><td><span class="mono">192.0.2.200:47808</span></td><td>300</td><td>211</td></tr><tr><td><span class="mono">192.0.2.1:47808</span></td><td><span class="mono">203.0.113.50:47808</span></td><td>86,400</td><td>80,211</td></tr></tbody></table><h3>Simulated broadcast distribution</h3><p class="muted">Copies of one broadcast each subnet would receive, predicted from the BDTs. A healthy network delivers exactly one copy to every reachable subnet.</p><table><thead><tr><th scope="col">Subnet</th><th scope="col">Copies</th><th scope="col">Assessment</th></tr></thead><tbody><tr><td><span class="mono">192.0.2.0/24</span></td><td>1</td><td>Expected</td></tr><tr><td><span class="mono">198.51.100.0/24</span></td><td>2</td><td>Duplicate distribution</td></tr><tr><td><span class="mono">203.0.113.0/24</span></td><td>1</td><td>Expected</td></tr></tbody></table></section><section id="methodology" class="major"><h2><span class="secno">8</span>Methodology and limitations</h2><h3>How the assessment works</h3><p>bacnet-health combines two kinds of observation. <strong>Passive</strong> observation listens to BACnet/IP traffic (live, or from a packet capture file) and measures broadcast rates, storms, errors and BBMD forwarding without sending anything. <strong>Active</strong> observation sends a small, rate-limited set of read-only requests: ranged Who-Is to discover devices, ReadProperty(-Multiple) to read the Device object, and Read-BDT / Read-FDT to audit BBMDs. The tool never writes to a device or changes its configuration. When both are done, listening comes first so that the tool's own traffic does not distort the baseline, and the tool's own frames are excluded from all passive metrics.</p><h3>Severity, confidence and vantage</h3><table><thead><tr><th scope="col">Severity</th><th scope="col">Meaning</th></tr></thead><tbody><tr><td><span class="badge sev sev-critical">Critical</span></td><td>Observed, with a direct security exposure or a control disruption happening during the capture.</td></tr><tr><td><span class="badge sev sev-high">High</span></td><td>Likely to affect control or security now.</td></tr><tr><td><span class="badge sev sev-medium">Medium</span></td><td>Degrades reliability or maintainability.</td></tr><tr><td><span class="badge sev sev-low">Low</span></td><td>Hygiene: worth fixing during normal maintenance.</td></tr><tr><td><span class="badge sev sev-info">Info</span></td><td>Inventory facts and context; no action required.</td></tr></tbody></table><p><strong>Confidence</strong> is <em>Observed</em> when the problem was seen directly in traffic or responses, and <em>Inferred</em> when it was deduced from other evidence (for example from BBMD tables). Inferred findings are never rated Critical. <strong>Vantage</strong> is where the traffic was observed from: <em>self</em> (the tool's own socket), <em>access</em> (an ordinary switch port) or <em>span</em> (a mirror port). Each check needs a minimum vantage; checks that could not be performed are listed in section 5. There is deliberately no overall numeric score.</p><h3>Thresholds</h3><p class="note">Thresholds marked provisional have not yet been calibrated with field data. They are conservative starting values chosen from the BACnet standard and engineering judgement, and they will be revised as field captures become available. A finding that depends on a provisional threshold is a prompt to investigate, not a measured fault. The raw metrics are kept in the JSON result so that findings can be re-evaluated later.</p><h3>Limitations</h3><ul><li>A passive observation only covers the time it ran. Intermittent problems outside that window are not seen.</li><li>From a self or access vantage, device-to-device unicast traffic (including writes) is not visible.</li><li>Devices behind BACnet routers are recorded from their I-Am, but are not read unless explicitly enabled.</li><li>BACnet/IPv6 (Annex U), BACnet Secure Connect and MS/TP links that do not reach the IP network are out of scope for this version.</li><li>The capture covered 10 minutes during a weekday morning.</li></ul><p class="note warn">bacnet-health 0.1 is a pre-release and has not yet been validated on physical controllers.</p></section><section id="appendix" class="major"><h2><span class="secno">9</span>Appendix: reproducibility and raw metrics</h2><h3>Reproducibility</h3><table class="kv"><tbody><tr><th scope="row">Tool</th><td>bacnet-health 0.1.0a1</td></tr><tr><th scope="row">Python</th><td>3.11.16</td></tr><tr><th scope="row">Operating system</th><td>Darwin 25.0</td></tr><tr><th scope="row">Git commit</th><td><span class="mono">0123abc</span></td></tr><tr><th scope="row">Result schema</th><td>1.0.0</td></tr><tr><th scope="row">Report rendered by</th><td>bacnet-health 0.1.0a1</td></tr><tr><th scope="row">Command</th><td><code class="cmd">bacnet-health audit --interface en5 --listen 10m --follow-bdt -o out/</code></td></tr></tbody></table><h4>Inputs</h4><table class="inputs"><thead><tr><th scope="col">File</th><th scope="col">Size (bytes)</th><th scope="col">Frames</th><th scope="col">SHA-256</th></tr></thead><tbody><tr><td><span class="mono">captures/sample-site-listen.pcapng</span></td><td>5,242,880</td><td>48,211</td><td><span class="mono hash">9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c9f2c</span></td></tr></tbody></table><h3>Traffic metrics</h3><table class="kv"><tbody><tr><th scope="row">Observation duration</th><td>600 s</td></tr><tr><th scope="row">Frames read</th><td>48,211</td></tr><tr><th scope="row">BACnet messages</th><td>21,934</td></tr><tr><th scope="row">BACnet broadcasts</th><td>9,120</td></tr><tr><th scope="row">Peak broadcast rate</th><td>33.4 pkt/s</td></tr><tr><th scope="row">Mean broadcast rate</th><td>15.2 pkt/s</td></tr><tr><th scope="row">Frames that failed to decode</th><td>3 <span class="muted small">(bvlc: 0, npdu: 2, apdu: 1)</span></td></tr></tbody></table><figure class="figure"><svg class="chart" viewBox="0 0 680 250" width="680" height="250" role="img" aria-label="BACnet broadcast rate over time"><line x1="52" x2="664" y1="210.0" y2="210.0" class="ch-grid"/><text x="46" y="214.0" class="ch-tick" text-anchor="end">0</text><line x1="52" x2="664" y1="144.7" y2="144.7" class="ch-grid"/><text x="46" y="148.7" class="ch-tick" text-anchor="end">20</text><line x1="52" x2="664" y1="79.3" y2="79.3" class="ch-grid"/><text x="46" y="83.3" class="ch-tick" text-anchor="end">40</text><line x1="52" x2="664" y1="14.0" y2="14.0" class="ch-grid"/><text x="46" y="18.0" class="ch-tick" text-anchor="end">60</text><line x1="52.0" x2="52.0" y1="210" y2="214" class="ch-axis"/><text x="52.0" y="227" class="ch-tick" text-anchor="middle">0 min</text><line x1="175.4" x2="175.4" y1="210" y2="214" class="ch-axis"/><text x="175.4" y="227" class="ch-tick" text-anchor="middle">2 min</text><line x1="298.9" x2="298.9" y1="210" y2="214" class="ch-axis"/><text x="298.9" y="227" class="ch-tick" text-anchor="middle">4 min</text><line x1="422.3" x2="422.3" y1="210" y2="214" class="ch-axis"/><text x="422.3" y="227" class="ch-tick" text-anchor="middle">6 min</text><line x1="545.7" x2="545.7" y1="210" y2="214" class="ch-axis"/><text x="545.7" y="227" class="ch-tick" text-anchor="middle">8 min</text><line x1="52" x2="664" y1="210" y2="210" class="ch-axis"/><line x1="52" x2="52" y1="14" y2="210" class="ch-axis"/><line x1="52" x2="664" y1="144.7" y2="144.7" class="ch-threshold"/><text x="660" y="139.7" class="ch-thlabel" text-anchor="end">Threshold 20 pkt/s (provisional)</text><polyline points="52.0,183.9 57.1,182.5 62.3,181.2 67.4,179.8 72.6,178.4 77.7,177.1 82.9,175.7 88.0,174.3 93.1,173.0 98.3,171.6 103.4,170.2 108.6,168.9 113.7,183.9 118.9,182.5 124.0,181.2 129.1,179.8 134.3,178.4 139.4,177.1 144.6,175.7 149.7,174.3 154.9,173.0 160.0,171.6 165.1,170.2 170.3,168.9 175.4,183.9 180.6,182.5 185.7,181.2 190.9,179.8 196.0,178.4 201.1,177.1 206.3,175.7 211.4,174.3 216.6,173.0 221.7,171.6 226.9,170.2 232.0,168.9 237.1,183.9 242.3,182.5 247.4,181.2 252.6,179.8 257.7,178.4 262.9,177.1 268.0,175.7 273.1,174.3 278.3,173.0 283.4,171.6 288.6,170.2 293.7,168.9 298.9,105.5 304.0,104.1 309.1,102.8 314.3,101.4 319.4,100.0 324.6,98.7 329.7,97.3 334.9,95.9 340.0,94.6 345.1,93.2 350.3,91.8 355.4,90.5 360.6,183.9 365.7,182.5 370.9,181.2 376.0,179.8 381.1,178.4 386.3,177.1 391.4,175.7 396.6,174.3 401.7,173.0 406.9,171.6 412.0,170.2 417.1,168.9 422.3,183.9 427.4,182.5 432.6,181.2 437.7,179.8 442.9,178.4 448.0,177.1 453.1,175.7 458.3,174.3 463.4,173.0 468.6,171.6 473.7,170.2 478.9,168.9 484.0,183.9 489.1,182.5 494.3,181.2 499.4,179.8 504.6,178.4 509.7,177.1 514.9,175.7 520.0,174.3 525.1,173.0 530.3,171.6 535.4,170.2 540.6,168.9 545.7,183.9 550.9,182.5 556.0,181.2 561.1,179.8 566.3,178.4 571.4,177.1 576.6,175.7 581.7,174.3 586.9,173.0 592.0,171.6 597.1,170.2 602.3,168.9 607.4,183.9 612.6,182.5 617.7,181.2 622.9,179.8 628.0,178.4 633.1,177.1 638.3,175.7 643.4,174.3 648.6,173.0 653.7,171.6 658.9,170.2 664.0,168.9" class="ch-line"/><text x="358" y="246" class="ch-axislabel" text-anchor="middle">Time from start of observation</text><text x="12" y="112" class="ch-axislabel" text-anchor="middle" transform="rotate(-90 12 112)">pkt/s</text></svg><figcaption>BACnet broadcast rate over the observation (packets per second). The dashed line is the provisional threshold for a high broadcast rate.</figcaption></figure><figure class="figure"><svg class="chart" viewBox="0 0 620 126" width="620" height="126" role="img" aria-label="Top broadcast sources"><text x="0" y="19" class="ch-label mono">192.0.2.16:47808</text><rect x="190" y="7" width="360" height="15" class="ch-track" rx="2"/><rect x="190" y="7" width="360.0" height="15" class="ch-bar" rx="2"/><text x="558" y="19" class="ch-value">3,120</text><text x="0" y="43" class="ch-label mono">192.0.2.10:47808</text><rect x="190" y="31" width="360" height="15" class="ch-track" rx="2"/><rect x="190" y="31" width="212.3" height="15" class="ch-bar" rx="2"/><text x="558" y="43" class="ch-value">1,840</text><text x="0" y="67" class="ch-label mono">192.0.2.12:47808</text><rect x="190" y="55" width="360" height="15" class="ch-track" rx="2"/><rect x="190" y="55" width="139.6" height="15" class="ch-bar" rx="2"/><text x="558" y="67" class="ch-value">1,210</text><text x="0" y="91" class="ch-label mono">192.0.2.50:47808</text><rect x="190" y="79" width="360" height="15" class="ch-track" rx="2"/><rect x="190" y="79" width="113.1" height="15" class="ch-bar" rx="2"/><text x="558" y="91" class="ch-value">980</text><text x="0" y="115" class="ch-label mono">192.0.2.14:47808</text><rect x="190" y="103" width="360" height="15" class="ch-track" rx="2"/><rect x="190" y="103" width="50.8" height="15" class="ch-bar" rx="2"/><text x="558" y="115" class="ch-value">440</text></svg><figcaption>Top broadcast sources (packets).</figcaption></figure><h4>Messages by service</h4><table class="services sortable"><thead><tr><th scope="col">Service / message</th><th scope="col">Count</th><th scope="col"></th></tr></thead><tbody><tr><td><span class="mono">read-property</span></td><td data-v="6100.0">6,100</td><td><span class="minibar"><span style="width:100.0%"></span></span></td></tr><tr><td><span class="mono">rp-ack</span></td><td data-v="6050.0">6,050</td><td><span class="minibar"><span style="width:99.2%"></span></span></td></tr><tr><td><span class="mono">i-am</span></td><td data-v="4120.0">4,120</td><td><span class="minibar"><span style="width:67.5%"></span></span></td></tr><tr><td><span class="mono">who-is</span></td><td data-v="3880.0">3,880</td><td><span class="minibar"><span style="width:63.6%"></span></span></td></tr><tr><td><span class="mono">cov-notification</span></td><td data-v="1710.0">1,710</td><td><span class="minibar"><span style="width:28.0%"></span></span></td></tr><tr><td><span class="mono">error</span></td><td data-v="41.0">41</td><td><span class="minibar"><span style="width:1.0%"></span></span></td></tr><tr><td><span class="mono">reject</span></td><td data-v="3.0">3</td><td><span class="minibar"><span style="width:1.0%"></span></span></td></tr><tr><td><span class="mono">abort</span></td><td data-v="1.0">1</td><td><span class="minibar"><span style="width:1.0%"></span></span></td></tr></tbody></table><h3>Raw metrics</h3><pre class="raw">{
  &quot;bacnet_messages&quot;: 21934,
  &quot;broadcast_mean_pps&quot;: 15.2,
  &quot;broadcast_peak_pps&quot;: 33.4,
  &quot;broadcast_timeseries&quot;: [
    [0.0, 8.0], [5.0, 8.42], [10.0, 8.83], [15.0, 9.25], [20.0, 9.67], [25.0, 10.08], [30.0, 10.5],
    [35.0, 10.92], [40.0, 11.33], [45.0, 11.75], [50.0, 12.17], [55.0, 12.58], [60.0, 8.0],
    [65.0, 8.42], [70.0, 8.83], [75.0, 9.25], [80.0, 9.67], [85.0, 10.08], [90.0, 10.5],
    [95.0, 10.92], [100.0, 11.33], [105.0, 11.75], [110.0, 12.17], [115.0, 12.58], [120.0, 8.0],
    [125.0, 8.42], [130.0, 8.83], [135.0, 9.25], [140.0, 9.67], [145.0, 10.08], [150.0, 10.5],
    [155.0, 10.92], [160.0, 11.33], [165.0, 11.75], [170.0, 12.17], [175.0, 12.58], [180.0, 8.0],
    [185.0, 8.42], [190.0, 8.83], [195.0, 9.25], [200.0, 9.67], [205.0, 10.08], [210.0, 10.5],
    [215.0, 10.92], [220.0, 11.33], [225.0, 11.75], [230.0, 12.17], [235.0, 12.58], [240.0, 32.0],
    [245.0, 32.42], [250.0, 32.83], [255.0, 33.25], [260.0, 33.67], [265.0, 34.08], [270.0, 34.5],
    [275.0, 34.92], [280.0, 35.33], [285.0, 35.75], [290.0, 36.17], [295.0, 36.58],
    &quot;… 60 more items in the JSON result&quot;
  ],
  &quot;broadcast_total&quot;: 9120,
  &quot;checks_performed&quot;: [&quot;BCAST-001&quot;, &quot;BCAST-002&quot;, &quot;BCAST-003&quot;, &quot;DEV-001&quot;, &quot;BBMD-001&quot;],
  &quot;decode_errors&quot;: {
    &quot;apdu&quot;: 1,
    &quot;bvlc&quot;: 0,
    &quot;npdu&quot;: 2
  },
  &quot;duration_s&quot;: 600,
  &quot;frames_total&quot;: 48211,
  &quot;service_counts&quot;: {
    &quot;abort&quot;: 1,
    &quot;cov-notification&quot;: 1710,
    &quot;error&quot;: 41,
    &quot;i-am&quot;: 4120,
    &quot;read-property&quot;: 6100,
    &quot;reject&quot;: 3,
    &quot;rp-ack&quot;: 6050,
    &quot;who-is&quot;: 3880
  },
  &quot;top_broadcast_sources&quot;: [
    {
      &quot;count&quot;: 3120,
      &quot;source&quot;: &quot;192.0.2.16:47808&quot;
    },
    {
      &quot;count&quot;: 1840,
      &quot;source&quot;: &quot;192.0.2.10:47808&quot;
    },
    {
      &quot;count&quot;: 1210,
      &quot;source&quot;: &quot;192.0.2.12:47808&quot;
    },
    {
      &quot;count&quot;: 980,
      &quot;source&quot;: &quot;192.0.2.50:47808&quot;
    },
    {
      &quot;count&quot;: 440,
      &quot;source&quot;: &quot;192.0.2.14:47808&quot;
    }
  ]
}</pre><h4>Topology data</h4><pre class="raw">{
  &quot;broadcast_copies&quot;: {
    &quot;192.0.2.0/24&quot;: 1,
    &quot;198.51.100.0/24&quot;: 2,
    &quot;203.0.113.0/24&quot;: 1
  }
}</pre></section><footer class="report-footer"><span>Generated by bacnet-health v0.1.0a1</span><span>Sample Consulting · Rendered 2026-11-07 19:53 UTC</span></footer></main>
<script>
(function(){
  function key(td){var v=td.getAttribute('data-v');return v!==null?v:td.textContent.trim();}
  document.querySelectorAll('table.sortable').forEach(function(tbl){
    var ths=tbl.querySelectorAll('thead th');
    ths.forEach(function(th,i){
      th.classList.add('js-sort');th.setAttribute('tabindex','0');th.setAttribute('role','button');
      function go(){
        var asc=th.getAttribute('aria-sort')!=='ascending';
        ths.forEach(function(o){o.removeAttribute('aria-sort');});
        th.setAttribute('aria-sort',asc?'ascending':'descending');
        var body=tbl.tBodies[0];var rows=Array.prototype.slice.call(body.rows);
        var num=rows.every(function(r){var k=key(r.cells[i]);return k===''||!isNaN(parseFloat(k))&&isFinite(k);});
        rows.sort(function(a,b){var x=key(a.cells[i]),y=key(b.cells[i]);
          var c=num?(parseFloat(x)||0)-(parseFloat(y)||0):x.localeCompare(y,undefined,{numeric:true});
          return asc?c:-c;});
        rows.forEach(function(r){body.appendChild(r);});
      }
      th.addEventListener('click',go);
      th.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();go();}});
    });
  });
})();
</script>
</body>
</html>
